<!doctype html><html lang="ru"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>RS-485 и Modbus RTU: ошибки связи, Modbus Poll — DLV Automation</title><meta name="description" content="Диагностика Modbus RTU и RS-485: Modbus Poll, timeout, CRC, коды исключений 01/02/03, проверка параметров порта и регистров ПЛК без записи."><meta name="robots" content="index,follow,max-image-preview:large"><link rel="canonical" href="https://dlvautomation.ru/blog/modbus-rtu-rs485-diagnostika/"><link rel="icon" href="/favicon.svg" type="image/svg+xml"><meta property="og:type" content="article"><meta property="og:site_name" content="DLV Automation"><meta property="og:title" content="RS-485 и Modbus RTU: ошибки связи, Modbus Poll"><meta property="og:description" content="Диагностика Modbus RTU и RS-485: Modbus Poll, timeout, CRC, коды исключений 01/02/03, проверка параметров порта и регистров ПЛК без записи."><meta property="og:url" content="https://dlvautomation.ru/blog/modbus-rtu-rs485-diagnostika/"><script type="application/ld+json">{"@context":"https://schema.org","@type":"Article","headline":"RS-485 и Modbus RTU: что это, как устроена сеть и почему ПЛК теряет связь","description":"Диагностика Modbus RTU и RS-485: Modbus Poll, timeout, CRC, коды исключений 01/02/03, проверка параметров порта и регистров ПЛК без записи.","datePublished":"2026-10-22","dateModified":"2026-11-08","author":{"@type":"Organization","name":"DLV Automation"},"publisher":{"@type":"Organization","name":"DLV Automation","url":"https://dlvautomation.ru/"},"mainEntityOfPage":"https://dlvautomation.ru/blog/modbus-rtu-rs485-diagnostika/"}</script><style>:root{--n:#041320;--b:#1684ff;--ink:#11283c;--m:#61798d;--l:#dce6ee;--p:#f4f7fa;--w:940px}*{box-sizing:border-box}html{scroll-behavior:smooth}body{margin:0;font-family:Arial,"Segoe UI",sans-serif;color:var(--ink);line-height:1.68}a{color:inherit;text-decoration:none}.wrap{width:min(var(--w),calc(100% - 48px));margin:auto}header{height:76px;background:var(--n);color:#fff}.head{height:100%;display:flex;align-items:center;gap:28px}.brand{font-size:24px;font-weight:800;letter-spacing:-.04em}.brand span{color:var(--b)}nav{margin-left:auto;display:flex;gap:24px;color:#d4e1ec;font-size:14px}.hero{background:linear-gradient(115deg,#041320,#0a2d4b);color:#fff;padding:74px 0}.crumb{font-size:13px;color:#8eaec7;margin-bottom:20px}.hero h1{font-size:clamp(38px,5vw,60px);line-height:1.07;letter-spacing:-.045em;margin:0;max-width:900px}.hero p{font-size:19px;color:#bfd1df;max-width:820px;margin:24px 0 0}.article{padding:62px 0}.article section{padding:30px 0;border-bottom:1px solid var(--l)}.article h2{font-size:28px;line-height:1.2;letter-spacing:-.03em;margin:0 0 15px}.article p{font-size:17px;margin:0;color:#31495f}.cta{margin:42px 0 0;padding:28px;background:var(--p);border-left:4px solid var(--b)}.cta h2{margin:0 0 10px}.cta p{margin:0 0 20px}.btn{display:inline-block;background:var(--b);color:#fff;padding:13px 18px;border-radius:3px;font-weight:700}.faq{padding:55px 0;background:var(--p)}.faq h2,.related h2{font-size:32px;margin:0 0 24px}.qa{background:#fff;border:1px solid var(--l);padding:20px;margin-top:10px}.qa h3{font-size:17px;margin:0 0 8px}.qa p{font-size:15px;color:var(--m);margin:0}.related{padding:55px 0}.related-grid{display:grid;grid-template-columns:1fr 1fr;border-top:1px solid var(--l);border-left:1px solid var(--l)}.related-grid a{padding:18px;border-right:1px solid var(--l);border-bottom:1px solid var(--l);display:flex;justify-content:space-between;gap:18px;font-size:15px}.related-grid a span{color:var(--b)}footer{background:#020e18;color:#7891a7;padding:26px 0;font-size:13px}.foot{display:flex;justify-content:space-between;gap:20px;flex-wrap:wrap}@media(max-width:720px){.wrap{width:calc(100% - 32px)}nav{display:none}.hero{padding:52px 0}.related-grid{grid-template-columns:1fr}}.article ol{padding-left:24px;margin:14px 0;color:#31495f;font-size:16px}.article ol li{margin:8px 0}.article a:not(.btn){color:#136db5;text-decoration:underline;text-underline-offset:2px}.table-scroll{overflow-x:auto;margin:20px 0}.table-scroll table{width:100%;border-collapse:collapse;font-size:15px}.table-scroll th,.table-scroll td{text-align:left;padding:11px;border:1px solid var(--l);vertical-align:top}.table-scroll th{background:var(--p)}.calcbox{padding:24px;margin:18px 0;background:var(--p);border-left:4px solid var(--b)}.calcgrid{display:grid;grid-template-columns:1fr 1fr;gap:14px}.calcgrid label{font-size:14px;font-weight:700}.calcgrid input,.calcgrid select{display:block;width:100%;margin-top:7px;padding:12px;font:inherit;background:#fff;border:1px solid #a5bacb;border-radius:3px}.calcbox .btn{border:0;cursor:pointer;margin:18px 0 0}.calcresult{margin-top:14px;padding:14px;background:#fff;border:1px solid var(--l);font-weight:700}.calcbox .small-note{font-size:13px;margin-top:10px;color:var(--m)}@media(max-width:720px){.calcgrid{grid-template-columns:1fr}}</style><link rel="stylesheet" href="/assets/dlv-v6-unified.css"><!-- DLV-UX-V6-SHELL --></head><body class="dlv-inner">
<header class="dlv-site-header"><div class="dlv-head"><a href="/" class="dlv-logo" aria-label="DLV Automation — главная"><svg class="brand-sign" viewBox="0 0 46 42" aria-hidden="true"><path d="M9 8h31l-7 11H2zM14 24h31l-7 11H7z" fill="currentColor"/></svg><span class="dlv-logo-label"><b>DLV</b><small>AUTOMATION</small></span></a><nav class="dlv-nav" aria-label="Основная навигация"><a href="/uslugi/">Услуги</a><a href="/robotizaciya-proizvodstva/">Роботизация</a><a href="/projects/">Проекты</a><a href="/blog/">Материалы</a><a href="/#contact">Контакты</a></nav><a class="dlv-header-contact" href="mailto:thedlv.pro@gmail.com?subject=%D0%97%D0%B0%D0%BF%D1%80%D0%BE%D1%81%20%D0%BF%D0%BE%20%D0%BF%D1%80%D0%BE%D0%B5%D0%BA%D1%82%D1%83%20%E2%80%94%20DLV%20Automation">Написать</a></div></header>
<section class="hero"><div class="wrap"><div class="crumb"><a href="/">Главная</a> / <a href="/blog/">Материалы</a> / RS-485 / Modbus RTU / диагностика ПЛК</div><h1>RS-485 и Modbus RTU: что это, как устроена сеть и почему ПЛК теряет связь</h1><p>RS-485 и Modbus RTU часто называют одним словом, хотя первое — физический интерфейс, а второе — протокол обмена. Разобраться в разнице важно, когда расходомер, частотный преобразователь или удалённый модуль I/O перестаёт отвечать на запросы ПЛК.</p></div></section>
<main class="article"><div class="wrap"><section><h2>Чем RS-485 отличается от Modbus RTU</h2><p><strong>RS-485</strong> определяет электрическую передачу дифференциального сигнала между устройствами. На одной такой линии могут работать различные протоколы, не только Modbus. <strong>Modbus RTU</strong> определяет формат запроса и ответа, адрес устройства, коды функций, данные и контроль целостности CRC. Поэтому наличие клемм A/B не означает, что оборудование обязательно понимает Modbus.</p><p>Для Modbus RTU обычно есть клиент (ведущий, инициирует запросы) и серверы (ведомые, отвечают по адресу). Это не означает, что все ПЛК способны быть ведущими без соответствующего коммуникационного модуля и программного блока.</p></section>
<section><h2>Какие параметры должны совпадать</h2><p>Для одной последовательной линии задают скорость в бодах, биты данных, чётность и число стоп-битов. Запись 9600 8E1 означает 9600 бод, восемь бит, чётную проверку и один стоп-бит. У другой модели могут быть 19200 8N2 или иные заводские значения — <strong>универсальной конфигурации для всех приборов нет</strong>.</p><p>Каждый сервер в одной сети должен иметь уникальный адрес; диапазон обычных адресов Modbus RTU — от 1 до 247. Адрес 0 используют в специальных широковещательных сценариях без ответа; для диагностики чтения он не подходит. Запишите настройки из руководства производителя и параметры порта ПЛК до изменения конфигурации.</p></section>
<section><h2>Топология RS-485, оконечные резисторы и экран</h2><p>Для многоточечной линии обычно используют магистральную топологию с короткими ответвлениями; «звезда» повышает риск отражений сигнала. При необходимости согласования волнового сопротивления линии терминаторы ставят на <strong>физических концах магистрали</strong>, типично около 120 Ом для витой пары соответствующего импеданса. Но необходимость и номинал зависят от длины, скорости, кабеля и руководства интерфейсного оборудования.</p><p>Экран, опорный потенциал, гальваническая развязка и правила подключения PE должны соответствовать проекту электромонтажа и документации устройств. Универсальные советы «экран всегда только с одной стороны» или «A всегда плюс» ненадёжны для всех установок. Особенно внимательно проверяют сети рядом с частотными преобразователями и силовыми трассами.</p></section>
<section><h2>Алгоритм диагностики, если устройство не отвечает</h2><p>Начните с того, что именно наблюдается в ПЛК: запрос отправлен, получен тайм-аут, ответ с ошибкой Modbus Exception или кадр с неверной CRC. Эти три случая указывают на разные направления поиска.</p><ol><li>Проверить питание устройства и согласованность параметров коммуникационного порта.</li><li>Сопоставить физические клеммы A/B по двум конкретным руководствам, не по одному цвету жил.</li><li>Сверить адрес узла и исключить дубли на линии.</li><li>Проверить длину и топологию кабеля, терминаторы и помехи в соответствии с проектом.</li><li>Считать один заведомо существующий регистр с правильной функцией и известным значением.</li><li>Зафиксировать код исключения, задержку ответа, номер регистра и повторяемость сбоя.</li></ol><p>Работы на реальном электрооборудовании и любые переключения выполняются допущенным персоналом по утверждённой процедуре. Нельзя случайно отправлять команды записи на работающий привод, чтобы «проверить Modbus».</p></section>

<section id="modbus-poll-diagnostics"><h2>Modbus Poll: как отличить тайм-аут от ошибки регистра</h2><p>Modbus Poll — диагностический клиент для запросов RTU и TCP. Для действующего оборудования используйте согласованное окно или испытательный стенд и <strong>только функции чтения</strong>. На работающую линию Modbus RTU нельзя произвольно подключать второго ведущего: это может нарушить обмен с ПЛК.</p><ol><li>Сверьте паспорт устройства: для RTU — COM-порт, скорость, чётность и стоп-биты; для TCP — IP, порт и, при шлюзе, Unit ID. Установленное TCP-соединение ещё не означает успешного чтения регистра.</li><li>Выберите <strong>заведомо существующий</strong> параметр из карты Modbus. Для Holding Register используйте FC03, для Input Register — FC04. Сопоставьте адрес с нулевым PDU-offset через <a href="/blog/modbus-registry-kalkulyator/">калькулятор регистров 40001/30001</a>.</li><li>Выполните несколько согласованных чтений без команд записи. Зафиксируйте функцию, начальный адрес, длину запроса, время ответа, код исключения или отсутствие ответа и сопоставьте значение с показанием прибора.</li></ol><div class="table-scroll"><table><thead><tr><th>Наблюдение</th><th>Первое направление проверки</th></tr></thead><tbody><tr><td>Timeout — нет ответа</td><td>Это не Modbus Exception: проверить адрес устройства, параметры порта, линию RS-485, сетевую доступность или шлюз.</td></tr><tr><td>CRC / повреждённый кадр RTU</td><td>Проверить помехи, физический канал, терминаторы, ответвления и настройки последовательного обмена.</td></tr><tr><td>Exception 01 — Illegal Function</td><td>Устройство ответило, но функция не поддерживается либо не разрешена в текущем состоянии сервера.</td></tr><tr><td>Exception 02 — Illegal Data Address</td><td>Проверить карту регистров, адрес PDU, длину запроса и совместимость с функцией 03/04.</td></tr><tr><td>Exception 03 — Illegal Data Value</td><td>Проверить допустимость параметров запроса; это не указание на выход измеренной температуры за технологический диапазон.</td></tr><tr><td>Ответ есть, значение неверно</td><td>Проверить порядок 16-битных слов, тип числа, знак, масштаб и правильность начального регистра.</td></tr></tbody></table></div><p>Диагностика не заменяет проектную процедуру безопасных работ. Коды исключений определены <a href="https://www.modbus.org/modbus-specifications">Modbus Organization</a>, настройки тестового клиента — в <a href="https://www.m.modbustools.com/mbpoll-user-manual.html">руководстве Modbus Poll</a>. При необходимости DLV может оценить <a href="/integraciya-oborudovaniya/">программную интеграцию оборудования и ПЛК/SCADA</a> по проекту, карте регистров и журналу ошибок.</p></section>
<!-- DLV-SEO-MODBUS-GATEWAY-20261108 -->
<section id="modbus-gateway-exceptions"><h2>Modbus TCP → RTU шлюз: ошибки 0A и 0B, CRC и тайм-ауты</h2>
<p>Если ПЛК или Modbus Poll работает через шлюз TCP/RTU, успешное TCP-соединение доказывает доступность <em>шлюза</em>, но не гарантирует ответ последовательного устройства. Для локализации ошибки нужно разделить транспорт TCP, адрес <code>Unit ID</code>, порт RS-485 и собственно запрос чтения регистров.</p>
<div class="table-scroll"><table><thead><tr><th>Что увидели в клиенте</th><th>Что означает</th><th>Что проверять первым</th></tr></thead><tbody>
<tr><td>Exception <code>0x0A</code> — Gateway Path Unavailable</td><td>Шлюз не смог выделить или использовать внутренний маршрут к целевому каналу.</td><td>Конфигурация соответствия Unit ID и портов, допустимые соединения, доступность самого шлюза; его журналы по разрешению администратора.</td></tr>
<tr><td>Exception <code>0x0B</code> — Gateway Target Device Failed to Respond</td><td>Шлюз принял запрос, но не получил ожидаемого ответа от устройства за собой.</td><td>Unit ID конкретного прибора, адрес на RS-485, его питание, параметры UART, терминаторы и трассу; не менять параметры всех приборов сразу.</td></tr>
<tr><td>Ответ <code>0x83 0x02</code> при запросе FC03</td><td>Сервер вернул исключение функции 03 с кодом <code>02</code> (Illegal Data Address); это не «CRC ошибка».</td><td>Карту регистров, нулевой PDU-offset, длину чтения и поддерживаемые области. Два регистра для FLOAT32 — только если так определено в паспорте.</td></tr>
<tr><td>Нет Modbus-ответа / timeout</td><td>Тайм-аут не равен исключению. Запрос мог не дойти до устройства, ответ мог быть повреждён либо отфильтрован.</td><td>Раздельно диагностировать TCP, шлюз, RS-485 и ответ нужного Unit ID. При RTU повреждённые кадры с неправильным CRC обычно отбрасываются.</td></tr>
</tbody></table></div>
<p><strong>Как документировать один тест без записи в устройство:</strong> укажите тип линии (RTU/TCP через шлюз), адрес шлюза и Unit ID, скорость/чётность, FC03 или FC04, начальный PDU-адрес, число регистров, время запроса и точный результат. Сопоставьте с паспортной картой прибора и положением сигналов на HMI. На действующей RS-485 линии не подключайте второго Modbus Master без согласования с владельцем сети.</p>
<p>Эти различия следуют из <a href="https://www.modbus.org/modbus-specifications" target="_blank" rel="noopener noreferrer">Modbus Application Protocol</a>, а также <a href="https://docs.vaisala.com/r/M213335EN-A/en-US/GUID-6022B4AF-D0D3-4825-B8D7-36FDB00723E0/GUID-3FB8BE26-F601-4EC7-8DAE-612C02959B1C" target="_blank" rel="noopener noreferrer">официальной таблицы исключений Vaisala</a>. Проводить аппаратные переключения, обход блокировок и команды записи из диагностического клиента без отдельной безопасной программы испытаний нельзя. Для разницы между <code>40001</code> и PDU-offset есть <a href="/blog/modbus-registry-kalkulyator/">калькулятор Modbus-регистров</a>.</p></section>
<section><h2>Почему связь есть, но значения неправильные</h2><p>Когда ответы стабильно приходят, а SCADA показывает невозможные температуры или давления, вероятнее ошибка в <strong>адресации, коде функции, порядке 16-битных слов, знаке или масштабировании</strong>. Holding Register обычно читается функцией 03, Input Register — 04, но конкретная карта прибора важнее общего примера. Для FLOAT32 обычно используют два регистра, а порядок слов задаётся документацией.</p><p>Для определения нулевого смещения и функции можно использовать <a href="/blog/modbus-registry-kalkulyator/">калькулятор адресов Modbus</a>. Указание 40001 в документации не означает, что в сетевом пакете отправляется число 40001.</p></section>
<section><h2>Как зафиксировать исправление в АСУ ТП</h2><p>В эксплуатационном журнале укажите модель прибора, адрес сервера, скорость/чётность, функцию чтения, PDU-адрес, время опроса, диагностическое событие и версию PLC/SCADA. Если заменили модуль или преобразователь, повторно проверьте не только одно значение, но и работу при отключении связи, восстановлении питания и одновременном опросе остальных устройств.</p><p>В DLV Automation можно поручить <a href="/diagnostika-plk-udalennaya/">диагностику программных причин ошибок PLC</a> либо <a href="/integraciya-oborudovaniya/">интеграцию оборудования по промышленным интерфейсам</a>. Для оценки пришлите карту Modbus, версии проекта ПЛК и описание ошибки, без паролей и секретов в открытом сообщении.</p></section>
<div class="cta"><h2>Нужно настроить программу ПЛК или промышленную связь?</h2><p>DLV Automation помогает с программной частью PLC/SCADA и интеграцией. Пришлите краткое описание оборудования, проект ПЛК, схему сети и карту сигналов для оценки состава работ.</p><a class="btn" href="/integraciya-oborudovaniya/">Заказать интеграцию оборудования</a> <a style="display:inline-block;margin-left:12px;margin-top:15px" href="mailto:thedlv.pro@gmail.com">Написать инженерам DLV</a></div>
<section><h2>Технические источники</h2><p><a href="https://www.modbus.org/modbus-specifications">Modbus Organization: спецификация и Serial Line Guide</a> · <a href="https://www.ti.com/document-viewer/lit/html/ssztb23">Texas Instruments: терминаторы RS-485</a></p></section>
</div></main>
<section class="faq"><div class="wrap"><h2>Частые вопросы</h2><div class="qa"><h3>RS-485 и Modbus — это одно и то же?</h3><p>Нет. RS-485 описывает физический канал, а Modbus RTU — правила обмена по нему.</p></div>
<div class="qa"><h3>Можно ли подключить Modbus RTU к Ethernet?</h3><p>Через совместимый шлюз или устройство с соответствующим сервером/клиентом. Смешивать пакеты RTU и TCP без явной конвертации нельзя.</p></div>
<div class="qa"><h3>Что означает timeout в Modbus?</h3><p>Клиент не получил ответ за заданное время. Причиной могут быть настройки, повреждение линии, адрес, перегрузка устройства или отсутствие питания.</p></div></div></section>
<section class="related"><div class="wrap"><h2>Связанные материалы и услуги</h2><div class="related-grid"><a href="/blog/modbus-registry-kalkulyator/">Калькулятор адреса Modbus 40001 и функции 03/04<span>→</span></a>
<a href="/blog/sukhoj-kontakt-v-plk/">Сухой контакт и дискретный вход PLC<span>→</span></a>
<a href="/blog/signaly-obmena-mezhdu-plk/">Сигналы Ready, Running, Fault при интеграции машин<span>→</span></a>
<a href="/diagnostika-plk-udalennaya/">Диагностика ошибок PLC/SCADA<span>→</span></a></div></div></section>
<footer class="dlv-site-footer"><div class="dlv-foot"><div class="dlv-foot-column"><a class="dlv-logo" href="/" aria-label="DLV Automation"><svg class="brand-sign" viewBox="0 0 46 42" aria-hidden="true"><path d="M9 8h31l-7 11H2zM14 24h31l-7 11H7z" fill="currentColor"/></svg><span class="dlv-logo-label"><b>DLV</b><small>AUTOMATION</small></span></a><p>Программирование и интеграция промышленных систем.</p></div><div class="dlv-foot-column"><h3>Направления</h3><a href="/uslugi/">Все услуги</a><a href="/programmirovanie-plk/">ПЛК</a><a href="/scada-hmi/">SCADA</a><a href="/robotizaciya-proizvodstva/">Роботизация</a></div><div class="dlv-foot-column"><h3>Контакты</h3><a href="mailto:thedlv.pro@gmail.com">thedlv.pro@gmail.com</a><a href="tel:+79237436384">+7 923 743-63-84</a><a href="/projects/">Портфолио</a></div></div><div class="dlv-foot-end">© 2026 DLV Automation · Объём и стоимость работ согласуются индивидуально.</div></footer></body></html>